# Energy-Manager — Référence Complète — Daly-BMS-Rust

> Document de référence du binaire **energy-manager** : automatisation énergie Pi5 (port 8081, remplace Node-RED).
> Couvre l'architecture interne, les 12 modules logiques, les décisions métier en **Rust pur** (`logic/<module>/rules.rs`), les clients HTTP, le MQTT, le WebSocket live, la configuration et le dépannage.
> Fait partie de l'[architecture documentaire](./ARCHITECTURE.md).
> Dernière consolidation : 2026-06-23 (migration des règles `.grl`/`rust-rule-engine` → fonctions Rust pures).

---

## Table des matières

- [1. Vue d'ensemble](#1-vue-densemble)
  - [1.1 Rôle et positionnement](#11-rôle-et-positionnement)
  - [1.2 Flux de données général](#12-flux-de-données-général)
  - [1.3 AppBus — le bus central](#13-appbus--le-bus-central)
  - [1.4 EnergyState — état partagé](#14-energystate--état-partagé)
- [2. Structure du crate](#2-structure-du-crate)
  - [2.1 Arborescence des fichiers clés](#21-arborescence-des-fichiers-clés)
  - [2.2 Supervision fail-fast (supervise.rs / spawn_critical)](#22-supervision-fail-fast-supervisers--spawn_critical)
  - [2.3 Démarrage séquentiel (main.rs)](#23-démarrage-séquentiel-mainrs)
- [3. Modules logiques — inventaire](#3-modules-logiques--inventaire)
- [4. Modules de décision métier (rules.rs Rust pur)](#4-modules-de-décision-métier-rulesrs-rust-pur)
  - [4.1 INVERTER — publication VEBus (aucune décision)](#41-inverter--publication-vebus-aucune-décision)
  - [4.2 CHARGE_CURRENT](#42-charge_current)
  - [4.3 DEYE_COMMAND](#43-deye_command)
  - [4.4 WATER_HEATER](#44-water_heater)
  - [4.5 SOLAR_POWER](#45-solar_power)
  - [4.6 SMARTSHUNT](#46-smartshunt)
  - [4.7 IRRADIANCE](#47-irradiance)
- [5. Modules sans logique de décision](#5-modules-sans-logique-de-décision)
  - [5.1 METEO](#51-meteo)
  - [5.2 TASMOTA](#52-tasmota)
  - [5.3 SWITCH_ATS — ⚠️ dead code (keepalive seul)](#53-switch_ats---️-dead-code-keepalive-seul)
  - [5.4 PLATFORM](#54-platform)
  - [5.5 VICTRON_KEEPALIVE](#55-victron_keepalive)
- [6. Sources de données externes](#6-sources-de-données-externes)
  - [6.1 Open-Meteo (météo)](#61-open-meteo-météo)
  - [6.2 LG ThinQ (PAC chauffe-eau)](#62-lg-thinq-pac-chauffe-eau)
- [7. Topics MQTT — référence complète](#7-topics-mqtt--référence-complète)
  - [7.1 Topics souscrits (dynamiques)](#71-topics-souscrits-dynamiques)
  - [7.2 Topics souscrits (hardcodés)](#72-topics-souscrits-hardcodés)
  - [7.3 Topics publiés par energy-manager](#73-topics-publiés-par-energy-manager)
  - [7.4 Topics de persistance](#74-topics-de-persistance)
- [8. Measurements écrits dans metrics-store (redb)](#8-measurements-écrits-dans-metrics-store-redb)
  - [8.1 solar_power](#81-solar_power)
  - [8.2 solar_persist](#82-solar_persist)
  - [8.3 battery_status](#83-battery_status)
  - [8.4 inverter_status](#84-inverter_status)
  - [8.5 switch_ats](#85-switch_ats)
  - [8.6 deye_relay](#86-deye_relay)
- [9. WebSocket live events (:8081/live)](#9-websocket-live-events-8081live)
- [10. API HTTP (:8081)](#10-api-http-8081)
  - [10.1 Endpoints disponibles](#101-endpoints-disponibles)
  - [10.2 Payload /api/rules-status](#102-payload-apirules-status)
- [11. Persistance et restauration au démarrage](#11-persistance-et-restauration-au-démarrage)
- [12. Configuration — [energy_manager]](#12-configuration--energy_manager)
  - [12.1 Sections et paramètres complets](#121-sections-et-paramètres-complets)
  - [12.2 Secrets (.env)](#122-secrets-env)
- [13. Guide : modifier une fonctionnalité existante](#13-guide--modifier-une-fonctionnalité-existante)
  - [13.1 Changer un seuil ou délai (config, restart)](#131-changer-un-seuil-ou-délai-config-restart)
  - [13.2 Changer une règle de décision (recompilation requise)](#132-changer-une-règle-de-décision-recompilation-requise)
- [14. Guide : ajouter un nouveau module logique](#14-guide--ajouter-un-nouveau-module-logique)
- [15. Guide : ajouter un nouveau publish MQTT](#15-guide--ajouter-un-nouveau-publish-mqtt)
- [16. Guide : supprimer un module](#16-guide--supprimer-un-module)
- [17. Tests unitaires des règles](#17-tests-unitaires-des-règles)
- [18. Installation initiale du service](#18-installation-initiale-du-service)
- [19. Débogage](#19-débogage)
- [20. Dépannage spécifique](#20-dépannage-spécifique)
- [21. Annexe historique — IMPLEMENTATION_VERIFICATION.md (OBSOLÈTE)](#21-annexe-historique--implementation_verificationmd-obsolète)
- [22. Annexe historique — DASHBOARD_EXTENSION_GUIDE.md, parties energy-manager (OBSOLÈTE)](#22-annexe-historique--dashboard_extension_guidemd-parties-energy-manager-obsolète)
- [Voir aussi](#voir-aussi)
- [Sources consolidées](#sources-consolidées)

---

## 1. Vue d'ensemble

### 1.1 Rôle et positionnement

`energy-manager` est un binaire Rust autonome qui **remplace Node-RED** (anciennement utilisé comme orchestrateur de flux d'automatisation énergétique). Il tourne en service systemd sur le Pi5 (`energy-manager.service`), écoute le broker MQTT Mosquitto local, applique la logique métier via des modules Rust (décisions en fonctions pures `rules.rs`), et publie sur MQTT et WebSocket.

Positionnement dans l'architecture :
```
Pi5 (192.168.1.141, pi5compute)
  energy-manager (systemd, :8081)
    ├── MQTT subscribe/publish → 127.0.0.1:1883 (broker local Mosquitto natif)
    ├── Logique solaire, DEYE, chauffe-eau, charge, météo
    ├── WebSocket live events :8081/live
    └── publication MQTT → consommée par daly-bms-server (writes metrics-store)
```

Voir [./mqtt-mosquitto.md] pour l'architecture détaillée du broker MQTT et du bridge GX.
Voir [./metriques-redb-architecture.md] pour le détail de metrics-store/redb.
Voir [./deploiement-exploitation.md] pour le déploiement et la gestion systemd.

### 1.2 Flux de données général

```
MQTT (Mosquitto :1883)
        │ Publish (N/... Victron, stat/... Tasmota, etc.)
        ▼
  mqtt/client.rs  ──broadcast──▶  AppBus.mqtt_in
                                      │
                        ┌─────────────┼────────────── ... ──┐
                        ▼             ▼                      ▼
                  logic/solar   logic/deye      logic/water_heater ...
                  _power.rs     _command.rs         (11 modules)
                        │             │                      │
             ┌──────────┴─────────────┴──────────────────────┘
             │         │                     │
             ▼         ▼                     ▼
     AppBus.  AppBus.mqtt_out     AppBus.live
             │         │                     │
      /      mqtt/client.rs       live_ws/server.rs
      client.rs    (publisher)          (WebSocket :8081/live)
             │         │
            MQTT publish
               (W/... Victron, santuario/...)
```

### 1.3 AppBus — le bus central

`bus.rs` expose **4 canaux** :

| Canal | Type | Usage |
|-------|------|-------|
| `mqtt_in` | `broadcast::Sender<MqttIncoming>` | Tous les messages MQTT entrants → tous les modules |
| `mqtt_out` | `mpsc::Sender<MqttOutgoing>` | Publish MQTT depuis n'importe quel module |
| `live` | `broadcast::Sender<LiveEvent>` | Événements WebSocket live |

Cloner `AppBus` est gratuit (tous les champs sont `Arc`-backed).

### 1.4 EnergyState — état partagé

`Arc<RwLock<EnergyState>>` dans `types.rs` — struct avec tous les champs mesurés. Les modules écrivent via `.write().await`, lisent via `.read().await`.

| Groupe | Champs |
|--------|--------|
| Solaire | `dc_pv_power_w`, `pvinverter_power_w`, `solar_total_w`, `house_power_w`, `mppts` (une entrée `MpptState` par instance de `mppt_instances`) |
| Batterie | `soc_pct`, `battery_voltage_v`, `battery_current_a`, `battery_power_w`, `battery_state`, `time_to_go_sec` |
| AC/Grid | `ac_ignore` (0=réseau, 1=hors-réseau), `ac_frequency_hz` |
| VEBus | `dc_voltage_v`, `dc_current_a`, `dc_power_w`, `ac_out_voltage_v`, `ac_out_current_a`, `ac_out_power_w` |
| Chauffe-eau | `water_heater_mode`, `water_heater_temp_c`, `water_heater_target_c`, `water_heater_last_read`, `water_heater_last_change`, `water_heater_send_count`, `water_heater_temp_max_since` |
| DEYE | `deye_on`, `deye_last_change`, `deye_lockout_until` |
| Compteurs | `total_yield_today_kwh`, `pvinv_baseline_kwh`, `yield_yesterday_kwh`, `ah_charged_today`, `ah_discharged_today`, `shunt_charged_today_kwh`, `shunt_discharged_today_kwh` |

---

## 2. Structure du crate

### 2.1 Arborescence des fichiers clés

```
crates/energy-manager/
  src/
    config.rs          ← chargement [energy_manager] depuis Config.toml
    types.rs           ← types partagés (EnergyState, MqttIncoming, ...)
    bus.rs             ← AppBus (broadcast MQTT)
    main.rs            ← démarrage séquentiel de tous les modules
    monitoring.rs      ← métriques système + tokio (TODO : republier dans metrics-store)
    supervise.rs       ← spawn_critical (supervision fail-fast)
    logic/
      charge_current/  ← mod.rs + rules.rs (décision Rust pure)
      deye_command/    ← mod.rs + rules.rs (décision Rust pure, stateless)
      inverter/mod.rs  ← publication VEBus uniquement (aucune décision)
      irradiance/      ← mod.rs + rules.rs (décision Rust pure)
      meteo.rs
      platform.rs
      smartshunt/      ← mod.rs + rules.rs (décision Rust pure)
      solar_power/     ← mod.rs + rules.rs (décision Rust pure)
      switch_ats.rs    ← ⚠️ ne lit jamais le MQTT (keepalive seul)
      tasmota.rs
      victron_keepalive/mod.rs
      water_heater/    ← mod.rs + rules.rs (décision Rust pure)
    mqtt/
      client.rs        ← client MQTT rumqttc
      topics.rs        ← constantes et fonctions de topics
    http_clients/
      open_meteo.rs    ← client Open-Meteo (météo)
      lg_thinq.rs      ← client LG ThinQ (PAC)
    live_ws/
      server.rs        ← WebSocket live events (:8081/live)
    persist/
      mod.rs           ← restauration baselines au démarrage
```

> Chaque module de décision place sa logique dans un fichier `rules.rs` à côté
> de son `mod.rs` : une **fonction pure** (entrées booléennes/numériques → sortie)
> avec ses tests unitaires. Plus de fichiers `.grl` ni de moteur `rust-rule-engine`
> (retirés 2026-06 — cf. §4).

### 2.2 Supervision fail-fast (supervise.rs / spawn_critical)

Les boucles de service longue durée passent par `spawn_critical` (défini dans `supervise.rs`). Si une boucle retourne ou panique (via `panic=abort`), le process s'arrête → redémarrage automatique par systemd (`Restart=on-failure`).

**Règle absolue** : ne jamais appeler `spawn_critical` sur une tâche transitoire (one-shot, timer, traitement par-snapshot) : elle se termine normalement, ce qui provoquerait un exit indésirable.

Conséquence : plus de boucle de polling morte silencieuse pendant que le service paraît « up ».

### 2.3 Démarrage séquentiel (main.rs)

Les modules sont démarrés séquentiellement dans `main.rs`, chacun recevant un clone de `AppBus` et un `Arc<RwLock<EnergyState>>` :

```
1. Client MQTT (connexion broker local)
2. Restauration baselines (persist/)
3. Démarrage séquentiel des 12 modules logic/ via spawn_critical ou tokio::spawn
4. Démarrage serveur HTTP/WS Axum (:8081)
5. Run principal (boucle tokio)
```

---

## 3. Modules logiques — inventaire

| Fichier | Rôle | Entrées MQTT | Sorties |
|---------|------|--------------|---------|
| `solar_power.rs` | Puissance solaire temps réel, baseline journalière | MPPT power/yield, PVInverter power/energy | `solar_power` (1/s), MQTT `santuario/em/solar` (1/s), LiveEvent `solar` |
| `meteo.rs` | Publication météo Venus + reset minuit | état partagé | MQTT `santuario/meteo/venus`, `santuario/heat/1/venus`, `solar_persist` (1/jour) |
| `inverter.rs` | Données onduleur VEBus | `N/.../vebus/...` | EnergyState, LiveEvent `inverter`, MQTT `santuario/inverter/venus` |
| `smartshunt.rs` | Données batterie SmartShunt + intégration Ah | `N/.../system/0/Dc/Battery/...` | EnergyState, LiveEvent `battery`, MQTT `santuario/system/venus` |
| `irradiance.rs` | Capteur irradiance PRALRAN | HTTP GET daly-bms-server (30s) | EnergyState, LiveEvent `irradiance` |
| `tasmota.rs` | Relais chauffe-eau Tasmota | `stat/{id}/POWER`, `tele/{id}/SENSOR` | EnergyState, LiveEvent `tasmota_wh*` |
| `deye_command.rs` | Coupure DEYE — fréquence AC + état MPPT (seuil unique 51,0) | `N/.../vebus/.../Ac/Out/L1/F`, état MPPT | MQTT Shelly RPC, EnergyState |
| `water_heater.rs` | Contrôle mode chauffe-eau LG ThinQ | état partagé (SOC, solaire, grid) | MQTT `santuario/heatpump/1/venus`, API LG ThinQ |
| `charge_current.rs` | Courant de charge VEBus | `IgnoreAcIn1`, PV power, consumption | MQTT `W/.../MaxChargeCurrent`, `W/.../PowerAssistEnabled` |
| `switch_ats.rs` | ⚠️ Keepalive ATS CHINT (ne lit JAMAIS MQTT) | aucune (timer 60s) | MQTT `santuario/switch/1/venus` |
| `platform.rs` | Statut plateforme (backup) | aucune (timer configurable) | MQTT `santuario/platform/venus` |
| `victron_keepalive/mod.rs` | Keepalive Venus OS (GX broker) | aucune (timer 30s) | MQTT `R/{portal_id}/keepalive` (vide) |

---

## 4. Modules de décision métier (rules.rs Rust pur)

Chaque décision vit dans `logic/<module>/rules.rs` sous forme de **fonction Rust pure**
(entrées pré-calculées → sortie), accompagnée de ses tests unitaires. Le `mod.rs` du
module pré-calcule les booléens/numériques d'entrée (minuteries, fraîcheur, seuils de
config) puis appelle la fonction.

> **Migration 2026-06 — fin de `rust-rule-engine`/`.grl`.** Les décisions étaient
> auparavant exprimées en fichiers `.grl` évalués par le crate `rust-rule-engine`,
> avec un mécanisme de hot-reload sur disque. Ce moteur a été **entièrement retiré** :
> son modificateur `no-loop` renvoyait des **résultats faux** (7/16 combinaisons sur
> `deye_command`) quand plusieurs règles coexistaient. Les décisions sont désormais du
> Rust pur (zéro dépendance, vérifié au compilateur, testé exhaustivement). Changer une
> règle nécessite une recompilation (cf. §13.2) — comme tout changement de code.

### 4.1 INVERTER — publication VEBus (aucune décision)

**Fichier** : `logic/inverter/mod.rs` (pas de `rules.rs` — aucune logique de décision)

> ℹ️ Module listé ici pour continuité historique. Il ne porte **aucune décision** :
> c'est un pur publieur de mesures VEBus. (L'ancien « rule engine INVERTER » documenté
> comme dead code a été supprimé avec le reste de `rust-rule-engine`.)

**Rôle effectif** : Lire et publier les mesures VEBus vers MQTT.

**Topics en entrée** : `N/{pid}/vebus/{vb}/*` (voltage DC/AC, courant, puissance, fréquence, état, IgnoreAcIn1)

**Publication MQTT retained** (`santuario/inverter/venus`) :
```json
{
  "Voltage":     "<dc_voltage_v>",
  "Current":     "<dc_current_a>",
  "Power":       "<dc_power_w>",
  "AcVoltage":   "<ac_out_voltage_v>",
  "AcCurrent":   "<ac_out_current_a>",
  "AcPower":     "<ac_out_power_w>",
  "AcFrequency": "<ac_frequency_hz>",
  "State":       "on",
  "Mode":        "inverter",
  "IgnoreAcIn":  "<ac_ignore>",
  "VebusState":  "<vebus_state>"
}
```

Champs `State` et `Mode` sont **hardcodés** (`"on"` / `"inverter"`).

**Événement live WebSocket** : stream `"inverter"`.

---

### 4.2 CHARGE_CURRENT

**Fichier** : `logic/charge_current.rs`

**Rôle** : Ajuster le courant de charge VEBus selon l'état réseau et l'excédent PV.

**Topics en entrée** :
- `N/{pid}/vebus/{vb}/Ac/State/IgnoreAcIn1` → `ac_ignore`
- `N/{pid}/system/0/Ac/PvOnOutput/L1/Power` → `ac_pv_on_output_w` (PV AC disponible en sortie onduleur, distinct de la puissance DC des MPPT)
- `N/{pid}/system/0/Ac/ConsumptionOnOutput/L1/Power` → `house_power_w`

**Logique de décision** (`rules.rs::evaluate`, fonction pure) :

```rust
// pv_excess = (pv_w - cons_w) > pv_excess_threshold_w   (pré-calculé dans mod.rs)
fn evaluate(offgrid: bool, pv_excess: bool) -> &str {
    if offgrid          { "offgrid" }        // ac_ignore == 1
    else if pv_excess   { "grid_pv_excess" } // réseau + excédent PV
    else                { "grid_no_excess" } // réseau, pas d'excédent
}
```

**Arbre de décision** :
```
ac_ignore == 1 ?
├─ OUI → offgrid (70A, assist=1)
└─ NON → (pv_w - cons_w) > 50W ?
         ├─ OUI → grid_pv_excess (4A, assist=0, feed_in=0)
         └─ NON → grid_no_excess (0A, assist=0, feed_in=0)
```

**Sorties MQTT transient** :
- `W/{pid}/vebus/{vb}/Dc/0/MaxChargeCurrent` → charge_a (70A / 4A / 0A selon mode)
- `W/{pid}/vebus/{vb}/Settings/PowerAssistEnabled` → 1 (offgrid) ou 0
- `W/{pid}/settings/0/Settings/CGwacs/MaxFeedInPower` → 0 (si réseau)

| Mode | Condition | charge_a | power_assist |
|------|-----------|----------|--------------|
| offgrid | ac_ignore==1 | 70A (déf) | 1 |
| grid_pv_excess | réseau + excédent | 4A (déf) | 0 |
| grid_no_excess | réseau + pas excédent | 0A (déf) | 0 |

**Config** : `[energy_manager.charge_current]` — `offgrid_max_a`, `grid_pv_excess_a`, `grid_no_excess_a`, `pv_excess_threshold_w=50W`

---

### 4.3 DEYE_COMMAND

> ⚠️ **2026-06 — décision STATELESS en Rust pur (plus de machine d'états latchable, plus de `.grl`).**
> L'ancienne implémentation (`rust-rule-engine` + machine à 5 états `On→PendingCut→Lockout→Off→PendingRestore→On`)
> pouvait **rester coincée en `Lockout`** (relais figé OFF des heures, même fréquence redescendue et MPPT en Bulk),
> car la sortie du `Lockout` dépendait d'un timer évalué dans la boucle. Le problème n'était pas tant le moteur
> que l'**état latchable** porté entre les évaluations. La décision est désormais une **fonction Rust pure**
> (`rules::decide`, cohérente avec les autres modules) **sans état latchable** : un simple **mapping** de flags
> pré-calculés en Rust vers l'état du relais, ré-évalué chaque seconde :
>
> ```
> couper (OFF)    si  freq >= freq_high_hz  OU  mppt_full
> restaurer (ON)  si  freq <  freq_high_hz  ET  !mppt_full
>   • coupe immédiate si freq >= freq_hard_hz (51,3)
>   • sinon coupe après cut_delay_secs (3 s) de condition « cut » soutenue
>   • restaure après reenable_delay_secs (45 s) de condition « clair » soutenue
> ```
>
> `rules::decide` ne porte **aucun état** : on lui passe `relay_on` + les flags `hard_cut`/`cut_debounced`/`restore_debounced`
> (les minuteries de débounce sont tenues en Rust, comme `water_heater` tient son chrono `temp_max` en Rust),
> elle renvoie `desired_on`. Le relais SUIT cette décision → tant que le ticker 1 Hz tourne, il **converge toujours**
> → impossible de rester coincé. Plus de `lockout_secs`/`mppt_cut_delay_secs` ; gardes de fraîcheur conservées.

**Fichiers** : `logic/deye_command/mod.rs` (boucle + minuteries de débounce) + `rules.rs` (`decide`, fonction pure + table de vérité exhaustive)

**Rôle** : Couper/restaurer les onduleurs DEYE via un Shelly Pro 2PM (**un canal par DEYE**). Le but est de **pré-empter l'auto-coupure des DEYE à 51,5 Hz** (qui provoque des micro-coupures sur AC Out) par une déconnexion relais propre et déterministe, dès 51,0 Hz.

> **Décision : Fréquence AC + état des MPPT, UNIQUEMENT.** Aucune autre variable
> n'intervient : ni réseau (`grid_connected`/`ac_ignore`/`ac_connected`), ni SmartShunt
> (SOC/irradiance/courant). La décision se résume à deux signaux :
> 1. la **fréquence AC-Out** (seuil unique 51,0 Hz, immédiat à 51,3) ;
> 2. l'**état des MPPT** : « batterie pleine » dès qu'**un** des MPPT suivis (`mppt_instances`,
>    6 chargeurs) ayant publié récemment passe en `4`=Absorption, `5`=Float ou `6`=Storage
>    (`mppt_full_states`).

> 📘 **Contexte — curtailment PV : AC-couplé vs DC-couplé**
> L'installation a deux sources PV avec deux mécanismes de bridage **distincts** :
> - **DC-couplé** (MPPT Victron sur Lynx, inst. 273, 288–292) : bridage **continu et progressif** par la régulation de charge du MPPT (Bulk → Absorption → Float). Batterie pleine ⇒ le MPPT tient sa tension de consigne en **sortant du point de puissance maximale (MPP)** → courant réduit, **sans à-coup**. DVCC (désactivé ici) n'ajouterait qu'un contrôle centralisé CVL/CCL depuis le GX ; il **n'est pas requis** pour ce bridage ni pour publier l'état.
> - **AC-couplé** (micro-onduleurs DEYE sur AC Out) : onduleurs réseau **non pilotables en courant**. Seul levier = le **décalage de fréquence** du MultiPlus (≈ 50,2 → 51,5 Hz), avec un **trip dur et brutal à 51,5 Hz** → micro-coupures. D'où ce module + le relais Shelly.
>
> Conséquence : le Victron a un levier **fin et continu** sur le DC-couplé (courant), mais seulement un levier **grossier et discret** sur l'AC-couplé (fréquence).
>
> **Signal « batterie pleine » exploitable (sans DVCC)** : l'état des MPPT
> `N/{pid}/solarcharger/{instance}/State` est publié sur MQTT **indépendamment de DVCC**
> (la télémétrie ≠ le contrôle) et **déjà** stocké dans `EnergyState`
> (`mppts[instance].state`). Codes : `0`=Off, `2`=Fault, `3`=Bulk,
> `4`=Absorption, `5`=Float, `6`=Storage, `7`=Equalize, `11`=Other(Hub-1),
> `252`=External control. **`Absorption`/`Float`/`Storage` (4/5/6) ⇒ batterie pleine**
> (MPPT en régulation de tension) → coupe/maintien coupé ; **`Bulk` (3) ⇒ la batterie
> accepte encore de la charge** → autorise la restauration.
> Voir [./integration-materiel.md] pour le détail matériel.

**Topics en entrée** :
- `N/{pid}/vebus/{vb}/Ac/Out/L1/F` → fréquence AC (Hz) — **autorité de coupure**. Le ticker (1 Hz) lit la valeur partagée `ac_frequency_hz` (maintenue par le module `inverter`, **identique au widget**) : la décision ne peut donc jamais diverger de l'affichage. (Abonnement freq propre à la boucle deye supprimé — un seul lecteur, l'inverter.)
- État des MPPT (`mppts[instance].state` dans `EnergyState`, alimentés par `solar_power`, pour chaque instance de `mppt_instances`) — second et **seul autre** signal de décision
- `N/{pid}/vebus/{vb}/Ac/ActiveIn/Connected` → `ac_connected` — **purement informatif** (ligne « Réseau » du widget), **n'intervient plus** dans la décision
- `Ac/State/IgnoreAcIn1` → `ac_ignore` — **purement informatif** (idem)

> ℹ️ **Réseau retiré de la décision** : la fonction `is_grid_connected(ac_ignore, ac_connected)`
> est conservée **uniquement pour l'affichage** (widget monitor → ligne « Réseau (info) »).
> Elle ne supprime plus aucune coupure et ne force plus aucune reconnexion. Conséquence
> assumée : si un MPPT atteint un palier plein **alors que le réseau EDF est présent**, les
> DEYE sont quand même coupés.

**Conception** : fonction Rust pure (cohérent avec les autres modules) et **stateless**. Le Rust pré-calcule les flags, `rules::decide` les mappe vers `desired_on`, ré-évalué **chaque seconde**. **Aucun état latchable** → le relais SUIT en continu la décision dérivée des deux entrées :

```
couper (OFF)    si  freq ≥ freq_high_hz (51,0)  OU  mppt_full
restaurer (ON)  si  freq < freq_high_hz (51,0)  ET  !mppt_full
   • coupure immédiate si freq ≥ freq_hard_hz (51,3)
   • sinon coupe après cut_delay_secs (3 s) de condition « cut » soutenue
   • restaure après reenable_delay_secs (45 s) de condition « clair » soutenue
```

**Arguments de `rules::decide(relay_on, hard_cut, cut_debounced, restore_debounced) -> bool`** (pré-calculés par `DeyeController::flags()` en Rust, qui tient les minuteries de débounce — exactement comme les autres modules pré-calculent leurs booléens) :

| Argument | Sens |
|---|---|
| `relay_on` | état courant du relais |
| `hard_cut` | `freq ≥ freq_hard_hz` (51,3) → coupe immédiate |
| `cut_debounced` | condition « cut » (freq ≥ 51,0 OU mppt_full) tenue ≥ `cut_delay_secs` |
| `restore_debounced` | condition « clair » (freq < 51,0 ET !mppt_full) tenue ≥ `reenable_delay_secs` |
| *retour* `bool` | état du relais à appliquer (`true` = ON) |

Mapping pur : `if relay_on { !(hard_cut || cut_debounced) } else { restore_debounced }`. Soit : un relais ON coupe sur `hard_cut` OU `cut_debounced` ; un relais OFF restaure sur `restore_debounced` ; sinon inchangé. Garde de non-régression : table de vérité exhaustive sur les **16 combinaisons** (`rules.rs::matches_truth_table_on_all_combos`).

- **`freq`** : autorité de coupure (mesure Victron). Lue depuis la valeur partagée `ac_frequency_hz` (maintenue par le module `inverter`, **identique au widget**), avec garde de fraîcheur (cf. ci-dessous).
- **`mppt_full`** : au moins un MPPT suivi **et frais** (State reçu depuis ≤ `input_max_age_secs`) dans `mppt_full_states` — l'état d'un chargeur muet est ignoré, un Float figé ne peut pas maintenir le relais coupé (défaut `[4,5,6]` = Absorption/Float/Storage), désactivable via `mppt_cut_enabled`. **Bulk (3) ⇒ pas plein ⇒ restauration autorisée.** But : couper les DEYE dès le palier d'absorption pour finir la charge sur le seul MPPT (DC-couplé), avant toute montée en fréquence.
- **Anti-rebattement** : purement temporel via les deux débounces. `reenable_delay_secs` (45 s de clair continu) garantit qu'un relais coupé ne rebascule pas en rafale ; `cut_delay_secs` (3 s) filtre les pics brefs (la coupure dure ≥ 51,3 reste immédiate).

> **Pourquoi cette réécriture (2026-06)** — l'ancienne implémentation (moteur `rust-rule-engine` +
> machine à 5 états `On→PendingCut→Lockout→Off→PendingRestore`) pouvait **rester coincée en `Lockout`** :
> la sortie du Lockout dépendait d'un timer évalué dans la boucle, donc si la boucle cessait de
> progresser, le relais restait **figé OFF** (incident terrain : 4 h coincé alors que freq=50,08 Hz et
> les 2 MPPT en Bulk). La nouvelle logique n'a **aucun état qui se latch** : tant que le ticker 1 Hz
> tourne, le relais **converge toujours** → impossible de rester coincé. Test de non-régression :
> `never_stuck_off_when_conditions_allow_restore` (5 min de conditions claires → restaure forcément).

**Driver unique = ticker 1 Hz.** À chaque tick : `read_inputs()` (freq + MPPT depuis l'état partagé, avec fraîcheur) → `DeyeController::flags()` (met à jour les minuteries, pré-calcule les booléens) → `rules::decide()` → si l'état du relais change, commande Shelly + persistance ; les champs d'observabilité (`deye_on`, `deye_state` = `"On"`/`"Off"`, `deye_restore_blocked`, `deye_mppt_full`, `freq_stale`, `mppt_stale`) sont rafraîchis **à chaque tick**. L'abonnement MQTT n'est conservé que pour `ac_connected` (info widget « Réseau »).

**Gardes de fraîcheur (anti-blocage sur télémétrie figée)** : `read_inputs` n'utilise jamais une entrée périmée. Chaque source est horodatée (`ac_frequency_last_ts` par `inverter`, `mppt_*.state_last_ts` par `solar_power`). Au-delà de `input_max_age_secs` (90 s, 3× le keepalive Venus 30 s, topic muet) :
- **MPPT périmé** → traité **NON plein** → ne bloque pas la restauration ;
- **fréquence périmée** → traitée **nominale (50 Hz)** → restauration permise, aucune coupure fréquence ; le filet est l'**auto-trip matériel DEYE à 51,5 Hz**.

Les drapeaux `freq_stale`/`mppt_stale` sont exposés (`/api/rules-status`) et signalés en rouge dans le widget « Gestion Relais DEYE ».

**Commande Shelly MQTT transient** (envoyée sur **chaque** canal) :
```
Topic   : {shelly_id}/rpc  (ex: shellypro2pm-ec62608840a4/rpc)
Payload (pour chaque canal de shelly_deye_channels) :
{
  "id": 1,
  "src": "energy-manager",
  "method": "Switch.Set",
  "params": { "id": <channel>, "on": true|false }
}
```

**Re-synchronisation idempotente** : toutes les `relay_resync_secs` (60 s), l'état logique courant est ré-émis sur tous les canaux → le relais physique reconverge après un message MQTT manqué ou un reboot du Shelly. La première émission a lieu au démarrage (affirme l'état restauré). Log en `DEBUG` ; seules les transitions réelles sont en `INFO`.

**Persistance de l'état DEYE** : L'état du relais (On/Off) est persisté en MQTT retained sur `santuario/persist/deye_state`. Au redémarrage, le service attend 3 secondes avant d'activer la logique DEYE pour laisser le broker MQTT livrer le message retained.

États persistés (le relais n'a plus que deux états) :
- `"On"` — DEYE alimentés (relais fermé)
- `"Off"` — DEYE coupés (relais ouvert)

**Config** (`[energy_manager.deye]`) : `freq_high_hz=51.0` (seuil unique coupe/restaure), `freq_hard_hz=51.3` (coupe immédiate), `cut_delay_secs=3`, `reenable_delay_secs=45` (= anti-rebattement restauration), `relay_resync_secs=60`, `mppt_cut_enabled=true`, `mppt_full_states=[4,5,6]`, `input_max_age_secs=90` (garde de fraîcheur freq + MPPT). *(Retirés : `lockout_secs` et `mppt_cut_delay_secs` — l'anti-rebattement est désormais `cut_delay_secs`/`reenable_delay_secs` ; ainsi que `freq_low_hz`, `restore_soc_pct`, `restore_irradiance_wm2`, `corroboration_max_age_secs`, `mppt_charging_states`.)*
Canaux : `[energy_manager.victron] shelly_deye_channels = [0, 1]` (un canal par DEYE ; fallback mono-canal `shelly_deye_channel` si la liste est vide).

---

### 4.4 WATER_HEATER

**Fichier** : `logic/water_heater.rs`

**Rôle** : Piloter la PAC LG ThinQ (modes `HEAT_PUMP` / `TURBO` / `VACATION`) selon les conditions énergétiques.

**Deux tâches Tokio** : keepalive (toutes les 25 s) + control task (toutes les 5 min).

**Entrées règle** :
- `grid_connected` ← `ac_ignore==0` (réseau connecté)
- `soc_pct` ← EnergyState
- `irradiance_low` ← `irradiance_wm2 < 300 W/m²` (solaire **disponible** insuffisant)
- `battery_discharging` ← puissance SmartShunt **moyenne du cycle de 5 min** (échantillon toutes
  les 10 s, mesure fraîche ≤ 30 s) < −`discharge_block_w` (100 W) : le solaire ne couvre pas la
  consommation, chauffe-eau compris. La puissance MPPT n'est pas utilisable pour ce critère :
  batterie pleine, elle est bridée à la consommation. Moins de 6 échantillons frais (1 min) sur
  le cycle → évaluation sautée, mode conservé (cas du premier cycle après un redémarrage) :
  jamais de décision sur une mesure instantanée.

**Logique de décision** (`rules.rs`, fonctions pures) :
```rust
fn evaluate(grid_connected, soc_low, irradiance_low, temp_max_reached,
            battery_discharging, battery_full: bool) -> &str {
    // Toute condition active force VACATION ; sinon TURBO si batterie pleine, HEAT_PUMP sinon.
    if grid_connected || soc_low || irradiance_low || temp_max_reached || battery_discharging { "VACATION" }
    else if battery_full { "TURBO" }
    else { "HEAT_PUMP" }
}
// Batterie pleine avec hystérésis (currently_turbo = mode LG relu == TURBO)
fn turbo_wanted(soc, currently_turbo, enter=98, exit=95) -> bool {
    soc > enter || (currently_turbo && soc >= exit)
}
```

**Logique condensée** : `HEAT_PUMP` / `TURBO` requièrent **les 5 conditions simultanément** :
```
Les 5 SIMULTANÉMENT :
✓ grid_connected == false (ac_ignore=1)
✓ soc_pct ≥ 90
✓ irradiance_wm2 ≥ 300 W/m²
✓ temp_max_reached == false (cuve PAS encore à température cible)
✓ batterie pas en décharge (moyenne SmartShunt du cycle ≥ −100 W)

  → TURBO (cible 60 °C) si SOC > 98 %, ou déjà en TURBO et SOC ≥ 95 %
  → HEAT_PUMP (cible 60 °C) sinon
Sinon → VACATION (cible 45 °C)
```
TURBO ne fait que remplacer HEAT_PUMP : jamais sur réseau, jamais la nuit / sous
300 W/m², jamais cuve chaude, jamais batterie en décharge. Un passage manuel en TURBO (app LG) est conservé tant
que les conditions ci-dessus le permettent ; sinon le tick suivant le corrige.

**Condition « cuve à température cible »** : la température actuelle de la cuve
est lue régulièrement (poller LG ThinQ + control_task 5 min) et stockée dans
`water_heater_temp_c`. Le control_task date le premier instant où elle atteint
`temp_max_c` (défaut **60 °C**) via `water_heater_temp_max_since`. Si elle reste
≥ ce seuil pendant ≥ `temp_max_hold_secs` (défaut **600 s = 10 min**), le fait
`temp_max_reached` passe à `true` → la PAC bascule en `VACATION` (inutile de
continuer à chauffer). Le suivi est réarmé dès que la température redescend.

**Flux de contrôle** (toutes les 5 min) :
1. `lg.get_state()` → actual_mode, temp, target_temp
2. Vérifier données MQTT (ac_ignore, soc) — skip si absent
3. `rules::turbo_wanted(...)` (hystérésis sur le mode LG relu) puis `rules::evaluate(...)` → target_mode
4. Si target != actual **ET** cooldown (900 s) expiré :
5. `lg.set_mode(target_mode)` ← synchrone
6. Sleep 15 s (dans une tâche Tokio séparée **non-bloquante**)
7. `lg.set_target_temp(...)` dans la tâche séparée

> ⚠️ Les étapes 6-7 s'exécutent en **arrière-plan** via `tokio::spawn` — la boucle principale continue.

**Sorties** :
- API LG ThinQ POST `/control` (mode + temp)
- MQTT retained `santuario/heatpump/1/venus` (keepalive toutes les 25 s)
- Métriques redb via metrics-store (toutes les 5 min)
- WebSocket live `"water_heater_venus"`

**Config** : `irradiance_min_wm2=300`, `mode_change_min_secs=900`, `heat_pump_target_c=60`, `vacation_target_c=45`, `temp_set_delay_secs=15`, `keepalive_secs=25`, `temp_max_c=60`, `temp_max_hold_secs=600`, `turbo_soc_enter_pct=98`, `turbo_soc_exit_pct=95`, `turbo_target_c=60`, `discharge_block_w=100`

**Rechargement à chaud** : après modification de `/etc/daly-bms/config.toml`,
`curl -s -X POST http://127.0.0.1:8081/api/v1/em/rules/reload -d '{"name":"water_heater"}'`
relit et valide le fichier, remplace la section en mémoire et renvoie les valeurs modifiées
(`changes`). Appliqué au prochain cycle (≤ 5 min). Config invalide → HTTP 422, config en
service conservée. `keepalive_secs` et `vm_url` exigent un redémarrage (`restart_required`).

---

### 4.5 SOLAR_POWER

**Fichier** : `logic/solar_power.rs`

**Rôle** : Agréger la puissance MPPT + ET112 micro-onduleurs, gérer la baseline journalière, publier vers daly-bms-server.

**Deux tâches** : `mqtt_task` (écoute MQTT + gestion baseline) + `writer_task` (POST HTTP toutes les 1 s).

**Topics en entrée** :
- Chaque MPPT de `mppt_instances` : power, yield today, max power today, state, pv voltage, dc current
  (production du jour MPPT = somme des `History/Daily/0/Yield` de tous les chargeurs suivis)
- ET112 energy forward (`N/{pid}/pvinverter/{pv}/#`)
- Consommation maison (`N/{pid}/system/0/Ac/ConsumptionOnOutput/L1/Power`)

**Logique de décision** (`rules.rs::baseline_decision`, fonction pure) :
```rust
fn baseline_decision(new_day: bool, baseline_absent: bool) -> BaselineDecision {
    BaselineDecision { reset: new_day, capture: new_day || baseline_absent }
}
// nouveau jour → reset + capture ; baseline absente (restart) → capture seul
```

**Logique baseline ET112** :
```
pvinv_yield_today_kwh = (kwh_current - baseline).max(0.0)
```

**Sorties** :
- MQTT retained `santuario/persist/pvinv_baseline` (format `"{day}:{kwh:.3}"`)
- MQTT `santuario/em/solar` (toutes les 1 s) → consommé par daly-bms-server
  (remplace l'ancien POST HTTP `/api/v1/solar/mppt-yield`, conservé en fallback
  côté serveur — la rétention par requête HTTP était le moteur de la fuite RSS
  résiduelle, cf. `docs/diagnostic-depannage.md` §17)
- WebSocket live `"solar"`

**Nom du measurement** configurable : `solar.power_measurement` (défaut : `"solar_power"`).

---

### 4.6 SMARTSHUNT

**Fichier** : `logic/smartshunt.rs`

**Rôle** : Monitorer la batterie, intégrer les Ah, utiliser les compteurs kWh natifs du SmartShunt.

**Topics en entrée** :
- `N/{pid}/battery/{shunt}/Dc/0/*` (voltage, current, power, soc, state)
- `N/{pid}/battery/{shunt}/History/ChargedEnergy`, `DischargedEnergy`
- Fallback : `N/{pid}/system/0/Dc/Battery/*`

> ⚠️ **Note de correction** : Le code **n'a pas de priorité explicite** entre la source primaire (shunt) et le fallback (system). Les deux sources sont acceptées — "dernier écrit gagne". La documentation originale était trompeuse en parlant de "fallback avec priorité".

**Logique de décision** (`rules.rs::baseline_decision`, fonction pure) :
```rust
// chargé et déchargé décidés indépendamment
capture_charged    = charged_new_day    || charged_baseline_absent
capture_discharged = discharged_new_day || discharged_baseline_absent
```

**Intégration Ah** (time-based, hors décision `rules.rs`) :
```
Si delta_ms ∈ [1ms, 600_000ms] :
  ah_charged    += current_a * delta_h
  ah_discharged += |current_a| * delta_h
```

**Sortie MQTT retained** : `santuario/system/venus`
**Événement live WebSocket** : stream `"battery"`

---

### 4.7 IRRADIANCE

**Fichier** : `logic/irradiance.rs`

**Rôle** : Récupérer la valeur d'irradiance du capteur RS485 PRALRAN (adresse 0x05) via daly-bms-server.

**Source** : HTTP GET `{bms_server}/api/v1/irradiance/status` (toutes les 30 s)

**Logique de décision** (`rules.rs::validate`, fonction pure) :
```rust
fn validate(raw: f64) -> bool { (0.0..=2000.0).contains(&raw) } // W/m²
```

**Comportement** :
- `irradiance_wm2` toujours mis à jour dans EnergyState (même hors plage)
- LiveEvent WebSocket `"irradiance"` émis uniquement si `valid==true`

> ⚠️ **Note de correction** : Le topic MQTT `santuario/irradiance/raw` est **souscrit** dans `mqtt/topics.rs` mais **aucun module ne le traite** — dead code. La source réelle est le polling HTTP vers daly-bms-server.

---

## 5. Modules sans logique de décision

### 5.1 METEO

**Fichier** : `logic/meteo.rs`

**Rôle** : Publier la météo vers Venus OS et effectuer le reset de minuit.

**Deux tâches** :
- Publish (toutes les 60 s) → MQTT `santuario/heat/1/venus` + `santuario/meteo/venus`
- Reset minuit (5 s après minuit) → sauvegarde `yield_yesterday`, efface les baselines journalières

**Contenu MQTT `santuario/meteo/venus`** : IrradianceWm2, MpptPower, TodaysYield (agrégat depuis EnergyState)

---

### 5.2 TASMOTA

**Fichier** : `logic/tasmota.rs`

**Rôle** : Surveiller le relais chauffe-eau Tasmota (Tongou).

**Topics en entrée (hardcodés)** :
- `stat/tongou_3BC764/POWER` → état ON/OFF
- `tele/tongou_3BC764/SENSOR` → métriques énergie

**Sorties WebSocket** :
- `"tasmota_wh"` — état du relais (on: bool)
- `"tasmota_wh_energy"` — métriques (power_w, voltage_v, current_a, today_kwh, total_kwh)

---

### 5.3 SWITCH_ATS — ⚠️ dead code (keepalive seul)

**Fichier** : `logic/switch_ats.rs`

> ⚠️ **Note de correction** : Ce module **ne lit JAMAIS** le MQTT. Il publie uniquement des valeurs par défaut (keepalive). Il n'y a **pas de suivi d'état** de l'ATS CHINT depuis ce module. La fonction `set_position()` est marquée `#[allow(dead_code)]` — jamais appelée.

**Rôle réel** : Keepalive uniquement. Toutes les 60 s, publie MQTT retained `santuario/switch/1/venus` :
```json
{"Position": 0, "State": 0}
```

Les champs `ats_position` et `ats_state` restent à leur valeur par défaut (0) dans EnergyState. Aucune source MQTT ne les met à jour.

> ⚠️ La documentation originale (DASHBOARD_EXTENSION_GUIDE.md) était totalement incorrecte sur ce module — elle présentait un "suivi ATS" inexistant.

---

### 5.4 PLATFORM

**Fichier** : `logic/platform.rs`

**Rôle** : Publish d'un statut plateforme (backup/heartbeat).

**Comportement** : Toutes les 60 s (configurable via `[energy_manager.platform] publish_interval_secs`), publie MQTT `santuario/platform/venus` avec `Status=0` (idle).

---

### 5.5 VICTRON_KEEPALIVE

**Fichier** : `logic/victron_keepalive/mod.rs`

**Rôle** : Maintenir le flux de données Venus OS actif.

Venus OS (Cerbo GX) publie les topics télémétriques `N/{portal_id}/...` en continu **tant qu'un client MQTT externe publie périodiquement sur `R/{portal_id}/keepalive`**. Sans ce signal, le GX cesse d'émettre après ~60 secondes, coupant toutes les données Venus OS reçues par energy-manager et daly-bms-server.

**Comportement** :
- Topic publié : `R/d81d13b31a8b/keepalive` (payload vide `""`, **non retained**)
- Fréquence : **30 s** (marge confortable avant le timeout de 60 s du GX)
- Démarré au lancement d'energy-manager — aucune condition préalable
- Journalisé en `DEBUG` uniquement (pas de pollution des logs en production)

**Configuration** : le `portal_id` est l'identifiant GX Victron visible dans VRM :
```toml
[energy_manager.victron]
portal_id = "d81d13b31a8b"   # ID Cerbo GX — ne pas modifier sans màj VRM
```

**Diagnostic** :
```bash
# Vérifier que les topics N/ arrivent bien (signe que le keepalive fonctionne)
mosquitto_sub -h 127.0.0.1 -p 1883 -t 'N/d81d13b31a8b/#' -C 5 -v

# Si rien n'arrive : vérifier que energy-manager tourne
systemctl status energy-manager
journalctl -u energy-manager --since "2 minutes ago" | grep -i keepalive

# Forcer un keepalive manuel (test ou dépannage)
mosquitto_pub -h 127.0.0.1 -p 1883 -t 'R/d81d13b31a8b/keepalive' -m ''
```

**Historique — suppression du conteneur Docker** : Avant mai 2026, ce keepalive était assuré par un conteneur Docker manuel `dalybms-venus-keepalive` (image `eclipse-mosquitto:2.0.18`, hors docker-compose) qui exécutait :
```sh
while true; do
  mosquitto_pub -h mosquitto -p 1883 -t 'R/d81d13b31a8b/keepalive' -m '' -q 0
  sleep 55
done
```
Ce conteneur pointait sur le hostname Docker `mosquitto` (l'ancien broker conteneurisé). Lors de la migration vers Mosquitto natif (mai 2026), il est devenu inopérant ("Unable to connect (Lookup error.)") **sans impacter le système** car le module Rust prenait déjà le relais. Le conteneur a été **supprimé définitivement** avec `cleanup-docker.sh`. Le keepalive est maintenant entièrement géré par energy-manager.

---

## 6. Sources de données externes

### 6.1 Open-Meteo (météo)

**Fichier** : `http_clients/open_meteo.rs`

**Config** : `[energy_manager.open_meteo]`
- `enabled` (défaut : `true`)
- `latitude` (défaut : `43.9025`)
- `longitude` (défaut : `7.8364`)
- `poll_interval_secs` (défaut : `300` — 5 min)

**Données collectées** : `temperature_c`, `humidity_pct`, `pressure_hpa`, `wind_speed_ms`

**Événement live WebSocket** : stream `"weather"` avec `temperature_c`, `humidity_pct`, `pressure_hpa`, `wind_speed_ms`

---

### 6.2 LG ThinQ (PAC chauffe-eau)

**Fichier** : `http_clients/lg_thinq.rs`

**Config** : `[energy_manager.lg_thinq]`
- `enabled` (défaut : `false` — doit être mis à `true` pour activer)
- `base_url`
- `device_id` — dans `/etc/daly-bms/.env`
- `bearer_token` — dans `/etc/daly-bms/.env`
- `api_key` — dans `/etc/daly-bms/.env`
- `poll_interval_secs` (défaut : `600` — 10 min)

**Endpoints utilisés** :
- `GET /devices/{device_id}/state` — lecture de l'état actuel (mode, temp, target_temp)
- `POST /devices/{device_id}/control` — écriture mode + température cible

**Utilisation** : uniquement par le module `water_heater.rs` pour piloter la PAC. Si `lg_thinq.enabled=false`, le water_heater publie quand même le keepalive MQTT mais ne fait aucun appel API.

---

## 7. Topics MQTT — référence complète

Le broker est Mosquitto natif systemd sur Pi5 (:1883). Voir [./mqtt-mosquitto.md] pour l'architecture détaillée du broker et du bridge GX.

### 7.1 Topics souscrits (dynamiques)

Construits dynamiquement avec `portal_id` et les instances Victron :

```
N/{pid}/vebus/{vb}/#
  (IgnoreAcIn1, Ac/State/IgnoreAcIn1, Ac/Out/L1/F, Ac/ActiveIn/Connected,
   Dc/0/Voltage, Dc/0/Current, Dc/0/Power, Ac/Out/L1/V, Ac/Out/L1/I,
   Ac/Out/L1/P, Ac/Out/L1/F, VebusMode, State)

N/{pid}/battery/{shunt}/#
  (Dc/0/Voltage, Dc/0/Current, Dc/0/Power, Soc, State,
   History/ChargedEnergy, History/DischargedEnergy)

N/{pid}/solarcharger/{m}/…  pour chaque m de mppt_instances
  (Yield/Power, History/Daily/0/Yield, History/Daily/0/MaxPower, State, Pv/V, Dc/0/Current)

N/{pid}/pvinverter/{pv}/#  (power, energy forward)

N/{pid}/system/0/#
  (Dc/Battery/Soc, Dc/Battery/Voltage, Dc/Battery/Current, Dc/Battery/Power,
   Ac/PvOnOutput/L1/Power, Ac/ConsumptionOnOutput/L1/Power)
```

Instances configurées dans `[energy_manager.victron]` :
- `vebus_instance = 276`
- `mppt_instances = [273, 288, 289, 290, 291, 292]` (absent/vide → repli sur `[mppt1_instance, mppt2_instance]` = `[273, 289]`)
- `pvinverter_instance = 32`
- `smartshunt = 274`

### 7.2 Topics souscrits (hardcodés)

```
santuario/irradiance/raw         ⚠️ souscrit mais AUCUN module ne traite ce topic — dead code
santuario/persist/pvinv_baseline  (persistance baseline)
santuario/persist/yield_yesterday (persistance production hier)
santuario/persist/deye_state      (persistance état relais DEYE)
shellypro2pm-ec62608840a4/events/rpc  (réponses Shelly — hardcodé)
stat/tongou_3BC764/POWER          (Tasmota — hardcodé)
tele/tongou_3BC764/SENSOR         (Tasmota — hardcodé)
```

**ABSENT** du code : `santuario/switch/+/venus` (contrairement à ce que pouvait laisser croire l'ancienne documentation).

### 7.3 Topics publiés par energy-manager

| Topic | Type | Contenu | Fréquence |
|-------|------|---------|-----------|
| `santuario/inverter/venus` | retained | JSON VEBus (tensions, courants, état) | À chaque mise à jour |
| `santuario/system/venus` | retained | JSON SmartShunt (tension, courant, SOC) | À chaque mise à jour |
| `santuario/meteo/venus` | retained | JSON météo + agrégats solaires | Toutes les 60 s |
| `santuario/heat/1/venus` | retained | JSON température capteur ext. | Toutes les 60 s |
| `santuario/heatpump/1/venus` | retained | JSON PAC chauffe-eau | Toutes les 25 s (keepalive) |
| `santuario/switch/1/venus` | retained | JSON ATS keepalive `{"Position":0,"State":0}` | Toutes les 60 s |
| `santuario/platform/venus` | retained | JSON statut `{"Status":0}` | Configurable (60 s déf.) |
| `R/{portal_id}/keepalive` | transient | vide `""` | Toutes les 30 s |
| `W/{pid}/vebus/{vb}/Dc/0/MaxChargeCurrent` | transient | charge_a | Sur changement |
| `W/{pid}/vebus/{vb}/Settings/PowerAssistEnabled` | transient | 0 ou 1 | Sur changement |
| `W/{pid}/settings/0/Settings/CGwacs/MaxFeedInPower` | transient | 0 | Sur changement |
| `{shelly_id}/rpc` | transient | JSON Switch.Set | Sur coupure/restauration DEYE |
| `santuario/persist/pvinv_baseline` | retained | `"{day}:{kwh:.3}"` | Sur reset journalier |

### 7.4 Topics de persistance

| Topic | Format | Restauré au démarrage |
|-------|--------|----------------------|
| `santuario/persist/pvinv_baseline` | `"{day}:{kwh:.3}"` | Oui, si même jour |
| `santuario/persist/yield_yesterday` | `"{kwh:.3}"` | Oui |
| `santuario/persist/deye_state` | `"On"` ou `"Off"` | Oui, après 3 s |

---

## 8. Measurements écrits dans metrics-store (redb)

Les métriques sont publiées via HTTP POST vers `daly-bms-server`, qui les écrit dans redb. Voir [./metriques-redb-architecture.md] pour les détails du moteur de stockage.

### 8.1 solar_power

> Source : `logic/solar_power.rs` — fréquence : **1 point par seconde**

| Type | Nom | Valeur |
|------|-----|--------|
| Tag | `day` | Date locale `YYYY-MM-DD` |
| Tag | `host` | Valeur de `solar.host_tag` (défaut : `"pi5"`) |
| Field (f64) | `solar_total_w` | Puissance solaire totale (MPPT + PVInverter) |
| Field (f64) | `mppt_power_w` | Puissance MPPT totale = agrégat Victron `system/0/Dc/Pv/Power` (tous les MPPT) |
| Séries | `venus_mppt_*{instance=…}` | Détail par MPPT (power, yield du jour, max power, état, tension PV, courant DC) : tableau `Mppts` de `santuario/meteo/venus` (un élément par instance de `mppt_instances`), écrit par daly-bms-server |
| Field (f64) | `pvinv_power_w` | Puissance micro-onduleurs ET112 (W) |
| Field (f64) | `pvinv_yield_kwh` | Production micro-onduleurs du jour (kWh) |
| Field (f64) | `total_yield_kwh` | Production totale du jour (kWh) |
| Field (f64) | `house_power_w` | Consommation maison (Ac/ConsumptionOnOutput) |

Nom du measurement configurable : `solar.power_measurement` (défaut : `"solar_power"`).

### 8.2 solar_persist

> Source : `logic/meteo.rs` — fréquence : **1 point par jour, à minuit**

| Type | Nom | Valeur |
|------|-----|--------|
| Tag | `day` | Date du jour qui se termine `YYYY-MM-DD` |
| Tag | `host` | Valeur de `solar.host_tag` (défaut : `"pi5"`) |
| Field (f64) | `total_yield_today_kwh` | Production totale du jour (kWh) |
| Field (f64) | `mppt_yield_today_kwh` | Production MPPT seuls (kWh) |
| Field (f64) | `pvinv_yield_today_kwh` | Production micro-onduleurs (kWh) |

Nom du measurement configurable : `solar.persist_measurement` (défaut : `"solar_persist"`).

### 8.3 battery_status

> Source : `logic/smartshunt.rs` — fréquence : **à chaque mise à jour MQTT** (~1/s)

| Type | Nom | Valeur |
|------|-----|--------|
| Tag | `host` | `"pi5"` |
| Field (f64) | `soc_pct` | État de charge batterie (%) |
| Field (f64) | `voltage_v` | Tension batterie (V) |
| Field (f64) | `current_a` | Courant batterie (A, + = charge, - = décharge) |
| Field (f64) | `power_w` | Puissance batterie (W) |
| Field (i64) | `state` | État : 0=idle, 1=charging, 2=discharging |
| Field (i64) | `time_to_go_sec` | Temps restant (s, -1 si inconnu) |

### 8.4 inverter_status

> Source : `logic/inverter.rs` — fréquence : **à chaque mise à jour MQTT** (~1/s)

| Type | Nom | Valeur |
|------|-----|--------|
| Tag | `host` | `"pi5"` |
| Field (f64) | `dc_voltage_v` | Tension DC bus (V) |
| Field (f64) | `dc_current_a` | Courant DC (A) |
| Field (f64) | `dc_power_w` | Puissance DC (W) |
| Field (f64) | `ac_out_voltage_v` | Tension AC sortie (V) |
| Field (f64) | `ac_out_current_a` | Courant AC sortie (A) |
| Field (f64) | `ac_out_power_w` | Puissance AC sortie (W) |
| Field (f64) | `ac_frequency_hz` | Fréquence AC sortie (Hz) |
| Field (i64) | `vebus_state` | État VEBus (2=inverter, 3=on, 9=passthrough…) |
| Field (i64) | `ac_ignore` | 0=grid connecté, 1=mode îlot |

### 8.5 switch_ats

> Source : `logic/switch_ats.rs` — fréquence : **toutes les 60 secondes** (keepalive)

| Type | Nom | Valeur |
|------|-----|--------|
| Tag | `host` | `"pi5"` |
| Field (i64) | `position` | Position ATS : 0=Réseau, 1=Génératrice (toujours 0 — dead code) |
| Field (i64) | `state` | État ATS : 0=inactif, 1=actif, 2=alerte (toujours 0 — dead code) |

### 8.6 deye_relay

> Source : `logic/deye_command.rs` — fréquence : **à chaque changement d'état** (coupure ou réactivation)

| Type | Nom | Valeur |
|------|-----|--------|
| Tag | `host` | `"pi5"` |
| Tag | `shelly_id` | ID du Shelly (ex: `"shellypro2pm-ec62608840a4"`) |
| Field (i64) | `on` | État relais DEYE : 1=ON, 0=OFF (coupé) |

---

## 9. WebSocket live events (:8081/live)

**Endpoint** : `ws://<pi5>:8081/live`

Chaque événement est un JSON :
```json
{ "stream": "<nom>", "ts": "<ISO8601>", "data": {...} }
```

| Stream | Émis par | Contenu `data` |
|--------|----------|----------------|
| `solar` | `solar_power.rs` (1/s) | `solar_total_w`, `mppt_power_w`, `house_power_w` |
| `inverter` | `inverter.rs` | tension/courant/puissance DC+AC, état VEBus, `ac_ignore` |
| `battery` | `smartshunt.rs` | `soc_pct`, `current_a`, `voltage_v`, `battery_state`, `time_to_go_sec` |
| `irradiance` | `irradiance.rs` | `wm2` |
| `weather` | `open_meteo.rs` | `temperature_c`, `humidity_pct`, `pressure_hpa`, `wind_speed_ms` |
| `tasmota_wh` | `tasmota.rs` | `on` (bool) |
| `tasmota_wh_energy` | `tasmota.rs` | `power_w`, `voltage_v`, `current_a`, `today_kwh`, `total_kwh` |
| `water_heater_venus` | `water_heater.rs` | état PAC (mode, températures) |

**Diagnostic WebSocket** :
```bash
# Avec websocat (à installer si absent)
websocat ws://192.168.1.141:8081/live
```

---

## 10. API HTTP (:8081)

**Serveur** : Axum (écoute sur `0.0.0.0:8081`)

### 10.1 Endpoints disponibles

| Endpoint | Méthode | Description |
|----------|---------|-------------|
| `/live` | WS | Stream LiveEvent (voir §9) |
| `/health` | GET | Retourne `"energy-manager ok"` |
| `/api/water-heater` | GET | État PAC LG ThinQ (JSON) |
| `/api/water-heater/mode` | POST | Set mode PAC — body: `{"mode": "HEAT_PUMP"|"VACATION"|"TURBO"}` |
| `/api/rules-status` | GET | Snapshot agrégé des décisions (cartes du dashboard monitor, JSON) |

### 10.2 Payload /api/rules-status

```json
{
  "water_heater": {
    "mode": "VACATION|HEAT_PUMP|TURBO",
    "current_temp_c": null,
    "target_temp_c": null,
    "last_read_ts": null,
    "last_change_ts": null,
    "send_count": 0,
    "lg_enabled": false
  },
  "charge_current": {
    "current_a": null,
    "power_assist": null,
    "last_ts": null
  },
  "deye": {
    "on": true,
    "state": "On",
    "last_change": null,
    "restore_blocked": false,
    "grid_connected": true,
    "freq_hz": 50.01,
    "ac_connected": 1,
    "mppt_full": false,
    "mppt_states": { "273": 3, "288": 3, "289": 3, "290": 3, "291": 3, "292": 3 },
    "freq_stale": false,
    "mppt_stale": false
  },
  "soc_pct": null,
  "irradiance_wm2": null,
  "ac_ignore": null
}
```

Champs `deye` :
- `state` — état du relais : `On` (alimenté) / `Off` (coupé). (Plus de machine à 5 états : le modèle stateless n'a que ces deux états.)
- `restore_blocked` — restauration différée car la batterie est pleine côté MPPT (un MPPT en `mppt_full_states` = 4/5/6). Seul gate de restauration (plus de garde SmartShunt).
- `grid_connected` — prédicat d'îlotage combiné (`ac_ignore != 1` **et** `ac_connected != 0`). **Informatif uniquement** : n'intervient plus dans la décision DEYE.
- `freq_hz` — fréquence AC-Out pilotant le seuil unique (≥51,0 coupe / <51,0 restaure).
- `ac_connected` — connexion physique réseau (`1`=connecté, `0`=panne). **Informatif.**
- `mppt_full` — au moins un MPPT signale « batterie pleine » (état dans `mppt_full_states`) → pilote la coupe anticipée et bloque la restauration.
- `mppt_states` — code State de chaque MPPT suivi (clé = instance) (`3`=Bulk, `4`=Absorption, `5`=Float, `6`=Storage, etc. — liste non exhaustive ; aussi `0`=Off, `2`=Fault, `7`=Equalize…).
- `freq_stale` — la télémétrie fréquence est périmée (topic muet > `input_max_age_secs`) → la décision la traite comme nominale (restauration permise ; filet = auto-trip DEYE 51,5 Hz).
- `mppt_stale` — la télémétrie d'état MPPT est périmée → traitée comme « pas plein » (ne bloque pas la restauration → anti-blocage relais).

Ces champs alimentent la carte **« Règles système → Gestion Relais DEYE »** de `/dashboard/monitor`.

---

## 11. Persistance et restauration au démarrage

Le module `persist/` écoute les topics MQTT retained au démarrage et restaure les baselines dans EnergyState.

**Topics restaurés** :

| Topic | Format | Condition de restauration |
|-------|--------|--------------------------|
| `santuario/persist/pvinv_baseline` | `"{day}:{kwh:.3}"` | Même jour que la date courante |
| `santuario/persist/yield_yesterday` | `"{kwh:.3}"` | Toujours restauré |
| `santuario/persist/deye_state` | `"On"` ou `"Off"` | Restauré après 3 s (attente broker) |

**SmartShunt** : baselines Ah en mémoire seulement — recalculées chaque jour, non persistées en MQTT.

**Mécanisme** : `spawn_persist_watcher` écoute les topics MQTT retained immédiatement après la connexion au broker, puis charge les valeurs si elles correspondent au jour courant.

---

## 12. Configuration — [energy_manager]

Le service lit `/etc/daly-bms/config.toml`, **PAS** `~/Daly-BMS-Rust/Config.toml`.

Après toute modification :
```bash
sudo cp Config.toml /etc/daly-bms/config.toml && sudo systemctl restart energy-manager
```

### 12.1 Sections et paramètres complets

```toml
[energy_manager.mqtt]
host                 = "192.168.1.141"   # Broker MQTT (déf: 192.168.1.141)
port                 = 1883              # Port MQTT
# client_id          = ""               # Auto-généré UUID si absent
# username           = ""               # Optionnel
# password           = ""               # Optionnel
keep_alive_secs      = 60
reconnect_delay_secs = 5

[energy_manager.victron]
portal_id            = "d81d13b31a8b"   # ID GX portal Victron (obligatoire)
vebus_instance       = 276              # Instance VEBus
mppt1_instance       = 273             # MPPT 1 (repli si mppt_instances absent)
mppt2_instance       = 289             # MPPT 2 (repli si mppt_instances absent)
mppt_instances       = [273, 288, 289, 290, 291, 292]   # tous les MPPT suivis
pvinverter_instance  = 32
smartshunt           = 274             # Instance SmartShunt (batterie)
shelly_deye_id       = "shellypro2pm-ec62608840a4"
shelly_deye_channel  = 0               # Fallback mono-canal (hérité)
shelly_deye_channels = [0, 1]          # Un canal par DEYE — coupe/restaure les deux
tasmota_waterheater_id = "tongou_3BC764"

[energy_manager.deye]
# Décision : Fréquence AC + état des MPPT UNIQUEMENT (ni réseau, ni SmartShunt).
freq_high_hz               = 51.0   # Seuil UNIQUE coupe/restaure (pas de zone morte ; sous l'auto-trip DEYE 51.5)
freq_hard_hz               = 51.3   # Seuil de coupure immédiate (filet pré-trip)
cut_delay_secs             = 3      # Débounce : condition « cut » soutenue avant coupure douce
reenable_delay_secs        = 45     # Condition « clair » soutenue avant restauration (= anti-rebattement)
relay_resync_secs          = 60     # Ré-affirmation périodique de l'état des 2 canaux
mppt_cut_enabled           = true   # Coupe les DEYE sur l'état de charge MPPT (sans DVCC)
mppt_full_states           = [4, 5, 6]  # Codes State « batterie pleine » (4=Absorption,5=Float,6=Storage)
input_max_age_secs         = 90     # Garde de fraîcheur freq + MPPT (topic muet au-delà → entrée ignorée)

[energy_manager.water_heater]
solar_min_w            = 2000.0   # Production min pour HEAT_PUMP (non utilisé par la décision)
debounce_secs          = 300      # Délai de stabilisation (5 min)
mode_change_min_secs   = 900      # Intervalle minimal entre changements de mode (15 min)
heat_pump_target_c     = 60.0     # Température cible mode HEAT_PUMP
vacation_target_c      = 45.0     # Température cible mode VACATION
soc_min_pct            = 90.0     # SOC minimum pour activer HEAT_PUMP
irradiance_min_wm2     = 300      # Irradiance minimale pour HEAT_PUMP
temp_max_c             = 60.0     # Seuil « cuve à température cible »
temp_max_hold_secs     = 600      # Maintien ≥ ce seuil → VACATION (10 min)
temp_set_delay_secs    = 15       # Délai entre set_mode et set_target_temp
keepalive_secs         = 25       # Fréquence keepalive MQTT PAC
vm_url                 = "http://127.0.0.1:8080"  # URL daly-bms-server → metrics-store redb

[energy_manager.charge_current]
offgrid_max_a          = 70.0    # Courant max en mode hors-réseau (A)
grid_pv_excess_a       = 4.0    # Courant en mode réseau + excédent PV (A)
grid_no_excess_a       = 0.0    # Courant en mode réseau sans excédent (A)
pv_excess_threshold_w  = 50.0   # Seuil excédent PV (W)

[energy_manager.lg_thinq]
enabled                = false   # true si LG ThinQ utilisé
# base_url, device_id, bearer_token, api_key → voir §12.2

[energy_manager.open_meteo]
enabled                = true
latitude               = 43.9025
longitude              = 7.8364
poll_interval_secs     = 300

[energy_manager.solar]
bms_server_url         = "http://192.168.1.141:8080"  # URL daly-bms-server
# power_measurement    = "solar_power"                # Nom du measurement redb
# persist_measurement  = "solar_persist"              # Nom du measurement persist
# host_tag             = "pi5"                        # Tag host dans les métriques

[energy_manager.platform]
publish_interval_secs  = 60
```

### 12.2 Secrets (.env)

Les valeurs sensibles sont lues depuis `/etc/daly-bms/.env` — **ne jamais committer ce fichier** :

```env
LG_DEVICE_ID=<ID appareil LG>
LG_BEARER_TOKEN=<Bearer token LG>
LG_API_KEY=<API key LG>
```

---

## 13. Guide : modifier une fonctionnalité existante

### 13.1 Changer un seuil ou délai (config, restart)

Tous les seuils/délais métier sont exposés dans `Config.toml` (voir §12) — aucune
recompilation, mais un **redémarrage** du service est requis (la config est lue au
démarrage) :

```bash
# 1. Éditer Config.toml (localement)
# 2. Copier sur Pi5 + redémarrer
sudo cp Config.toml /etc/daly-bms/config.toml
sudo systemctl restart energy-manager
# 3. Vérifier (ex. seuil chauffe-eau pris en compte)
curl -s http://192.168.1.141:8081/api/rules-status | python3 -m json.tool | grep temp_max
```

> ℹ️ **Plus de hot-reload.** L'ancien endpoint `POST /api/v1/em/rules/reload` (qui
> rechargeait les `.grl` sur disque **et**, au passage, les seuils chauffe-eau) a été
> retiré avec `rust-rule-engine`. Tout changement de seuil passe désormais par un
> `systemctl restart` — modèle d'exploitation déjà documenté partout
> (`cp Config.toml … && systemctl restart`).

### 13.2 Changer une règle de décision (recompilation requise)

La logique de décision vit dans `logic/<module>/rules.rs` (fonctions Rust pures). La
modifier nécessite une **recompilation** :

```bash
# 1. Éditer la fonction de décision, ex. logic/deye_command/rules.rs::decide
# 2. Mettre à jour / ajouter les tests dans le même fichier (#[cfg(test)] mod tests)
cargo test -p energy-manager          # valider localement
# 3. Compiler pour le Pi5 + déployer
make build-energy-arm
sudo systemctl stop energy-manager
sudo cp target/aarch64-unknown-linux-gnu/release/energy-manager /usr/local/bin/
sudo systemctl start energy-manager
```

> Avantage du Rust pur : la décision est vérifiée au compilateur et couverte par des
> tests exhaustifs (p. ex. `deye_command` : table de vérité sur les 16 combinaisons),
> sans dépendance ni format externe à maintenir.

**Tableau de référence — où changer quoi :**

| Besoin | Fichier | Ce qu'il faut changer |
|--------|---------|----------------------|
| Seuil DEYE fréquence | `Config.toml` `[energy_manager.deye]` | Paramètre `freq_high_hz` (config → restart, cf. §13.1) |
| Seuils chauffe-eau (temp_max_c, soc_min_pct, irradiance_min_wm2…) | `Config.toml` `[energy_manager.water_heater]` | Éditer + `systemctl restart` (config → restart, cf. §13.1) |
| Logique de décision (mapping flags → sortie) | `logic/<module>/rules.rs` | Éditer la fonction + tests, recompiler (§13.2) |
| Ajouter un MPPT | `config.rs` (VictronConfig), `mqtt/topics.rs`, `solar_power.rs`, `types.rs` | Nouvelle instance + topic |
| Nouveau topic Victron à surveiller | `mqtt/topics.rs` (`all_subscriptions`) + module concerné | Abonnement + handler |
| Changer fréquence d'écriture DB | `logic/solar_power.rs` ligne `interval(Duration::from_secs(1))` | Valeur en secondes |
| Ajouter un champ DB | Module concerné, appel `.field_f(...)` sur `DB` | Nouveau field |

Après modification :
```bash
make build-energy-arm
sudo systemctl stop energy-manager
sudo cp target/aarch64-unknown-linux-gnu/release/energy-manager /usr/local/bin/
sudo systemctl start energy-manager
journalctl -u energy-manager -f
```

---

## 14. Guide : ajouter un nouveau module logique

**Étape 1 — Créer le fichier** `crates/energy-manager/src/logic/mon_module.rs` :

```rust
use std::sync::Arc;
use tokio::sync::RwLock;

use crate::bus::AppBus;
use crate::types::EnergyState;

pub async fn spawn(bus: AppBus, state: Arc<RwLock<EnergyState>>) {
    tokio::spawn(run(bus, state));
}

async fn run(bus: AppBus, state: Arc<RwLock<EnergyState>>) {
    let mut rx = bus.subscribe_mqtt();
    loop {
        let msg = match rx.recv().await {
            Ok(m) => m,
            Err(_) => continue,
        };
        if msg.topic != "mon/topic" {
            continue;
        }
        // Traitement...
        let mut s = state.write().await;
        // s.mon_champ = ...;
    }
}
```

**Étape 2 — Déclarer dans `logic/mod.rs`** :
```rust
pub mod mon_module;
```

**Étape 3 — Brancher dans `main.rs`** :
```rust
logic::mon_module::spawn(bus.clone(), state.clone()).await;
```

**Étape 4 — Si configuration nécessaire**, ajouter dans `config.rs` :
```rust
#[derive(Debug, Clone, Deserialize, Default)]
pub struct MonModuleConfig {
    #[serde(default = "default_ma_valeur")]
    pub ma_valeur: f64,
}
fn default_ma_valeur() -> f64 { 42.0 }
```

Ajouter `pub mon_module: MonModuleConfig` dans `EnergyManagerConfig` avec `#[serde(default)]`.
Ajouter `[energy_manager.mon_module]` dans `Config.toml`.
Passer `cfg.mon_module.clone()` au `spawn()`.

**Étape 5 — Si le module écrit des champs EnergyState**, ajouter dans `types.rs` :
```rust
pub struct EnergyState {
    // ...
    pub mon_champ: Option<f64>,
}
```

**Étape 6 — Si le module abonne un topic MQTT**, l'ajouter dans `mqtt/topics.rs` :
```rust
pub fn all_subscriptions(...) -> Vec<String> {
    vec![
        // ...
        "mon/nouveau/topic".to_string(),
    ]
}
```

**Étape 7 — Compile et déploie** :
```bash
make build-energy-arm
sudo systemctl stop energy-manager
sudo cp target/aarch64-unknown-linux-gnu/release/energy-manager /usr/local/bin/
sudo systemctl start energy-manager
journalctl -u energy-manager -f
```

---

## 15. Guide : ajouter un nouveau publish MQTT

**Étape 1 — Déclarer le topic** dans `mqtt/topics.rs` :
```rust
pub mod publish {
    // Constante simple :
    pub const MON_TOPIC: &str = "santuario/mon/venus";
    // Ou fonction dynamique :
    pub fn mon_topic_dynamique(id: u32) -> String {
        format!("santuario/mon/{id}/venus")
    }
}
```

**Étape 2 — Publier depuis un module** :
```rust
use crate::mqtt::topics::publish;
use crate::types::MqttOutgoing;

// Retained (Venus OS keepalive) :
bus.publish(MqttOutgoing::retained(publish::MON_TOPIC, &payload)).await;

// Non-retained (événement ponctuel) :
bus.publish(MqttOutgoing::transient(publish::MON_TOPIC, &payload)).await;

// Texte brut :
bus.publish(MqttOutgoing::raw(publish::MON_TOPIC, "valeur", false)).await;
```

---

## 16. Guide : supprimer un module

1. Supprimer le fichier `logic/mon_module.rs`
2. Retirer `pub mod mon_module;` dans `logic/mod.rs`
3. Retirer la ligne `logic::mon_module::spawn(...)` dans `main.rs`
4. Retirer la section de config dans `config.rs` et `Config.toml` (si applicable)
5. Retirer les champs orphelins dans `EnergyState` (`types.rs`) si plus utilisés
6. Retirer les topics MQTT orphelins dans `mqtt/topics.rs`
7. Recompiler et déployer

---

## 17. Tests unitaires des décisions

Chaque module de décision a une suite de tests unitaires : les fonctions pures dans
son `rules.rs`, et (pour `deye_command`) les minuteries de débounce dans son `mod.rs`.

```bash
# Lancer tous les tests (30 tests, ~0 s)
cargo test -p energy-manager

# Lancer les tests d'un module spécifique
cargo test -p energy-manager deye_command
cargo test -p energy-manager water_heater
```

Couverture des tests :

| Module | Nb tests | Cas couverts |
|--------|---------|--------------|
| `charge_current` | 3 | offgrid, grid+PV, grid sans PV |
| `deye_command` | 14 | table de vérité exhaustive (16 combos), débounce coupe/restaure, coupe MPPT, **jamais coincé OFF**, cycle complet, scénario 51,5 Hz |
| `irradiance` | 2 | plage 0–2000 W/m² valide / hors plage |
| `smartshunt` | 4 | capture baseline chargée/déchargée (nouveau jour, absente) |
| `solar_power` | 4 | nouveau jour, baseline absente |
| `water_heater` | 3 | toutes conditions OK → HEAT_PUMP, toute condition active → VACATION |

**Ajouter un test** — dans le `rules.rs` concerné, dans `#[cfg(test)] mod tests` :

```rust
#[test]
fn mon_nouveau_cas() {
    // les fonctions de décision sont pures : appel direct, pas de moteur à instancier
    assert_eq!(evaluate(/* params */), "EXPECTED");
}
```

---

## 18. Installation initiale du service

```bash
# Depuis le repo sur Pi5 :
make build-energy-arm
sudo cp target/aarch64-unknown-linux-gnu/release/energy-manager /usr/local/bin/
sudo cp contrib/energy-manager.service /etc/systemd/system/
sudo cp Config.toml /etc/daly-bms/config.toml
# Créer /etc/daly-bms/.env avec les secrets LG ThinQ si activé
sudo systemctl daemon-reload
sudo systemctl enable energy-manager
sudo systemctl start energy-manager
journalctl -u energy-manager -f
```

Pour un déploiement complet incluant mosquitto et Grafana : voir [./deploiement-exploitation.md].

---

## 19. Débogage

```bash
# Logs en continu
journalctl -u energy-manager -f

# Dernières 50 lignes
journalctl -u energy-manager -n 50

# Augmenter le niveau de log (sans recompiler)
sudo systemctl edit energy-manager
# Ajouter dans le fichier :
# [Service]
# Environment=RUST_LOG=debug

# Voir les messages MQTT entrants en temps réel
mosquitto_sub -h 192.168.1.141 -t "santuario/#" -v
mosquitto_sub -h 192.168.1.141 -t "N/d81d13b31a8b/#" -v

# WebSocket live events
websocat ws://192.168.1.141:8081/live

# Vérifier l'état des décisions (cartes du dashboard monitor)
curl -s http://192.168.1.141:8081/api/rules-status | python3 -m json.tool

# Santé du service
curl -s http://192.168.1.141:8081/health

# Vérifier que le keepalive Venus OS fonctionne
mosquitto_sub -h 127.0.0.1 -p 1883 -t 'N/d81d13b31a8b/#' -C 5 -v
```

---

## 20. Dépannage spécifique

| Symptôme | Cause probable | Solution |
|----------|---------------|---------|
| `energy-manager ne démarre pas` | TOML manquant, section absente, ou `.env` absent | `journalctl -u energy-manager -n 50` — analyser l'erreur précise |
| `missing field energy_manager` | Section `[energy_manager]` absente du fichier de config | `sudo cp Config.toml /etc/daly-bms/config.toml` — vérifier que la section `[energy_manager]` est présente |
| `energy-manager ne reçoit pas MQTT` | `portal_id` incorrect, Mosquitto inaccessible sur `mqtt.host` | Vérifier `portal_id` dans Config.toml ; vérifier `systemctl status mosquitto-broker` ; tester `mosquitto_sub -h 127.0.0.1 -p 1883 -t '#' -v` |
| `LG ThinQ ne répond pas` | Bearer token expiré, API key invalide | Vérifier `LG_BEARER_TOKEN` et `LG_API_KEY` dans `/etc/daly-bms/.env` |
| Dashboard affiche cumul brut (pvinv) | Baseline MQTT absente ou incorrecte | Vérifier `pvinv_baseline` retained MQTT : `mosquitto_sub -h 127.0.0.1 -t 'santuario/persist/pvinv_baseline' -C 1` |
| Données Venus OS absentes (N/... silencieux) | Keepalive non reçu par le GX | Vérifier energy-manager actif ; forcer keepalive : `mosquitto_pub -h 127.0.0.1 -p 1883 -t 'R/d81d13b31a8b/keepalive' -m ''` |
| Mode PAC LG ne change pas | Cooldown (900 s) non expiré, ou irradiance/SOC non mis à jour | Vérifier `/api/rules-status` ; vérifier logs `journalctl -u energy-manager -f` |
| DEYE ne se coupe pas malgré fréquence haute | Fréquence lue sur mauvais topic VEBus | Vérifier `vebus_instance` dans Config.toml et topic `N/{pid}/vebus/{vb}/Ac/Out/L1/F` |
| `panic=abort` → redémarrage systemd | Comportement normal (supervision fail-fast) | Inspecter les logs avant l'arrêt pour identifier la cause |

---

## 21. Annexe historique — IMPLEMENTATION_VERIFICATION.md (OBSOLÈTE)

> Statut : MIGRATION TERMINÉE — section historique, conservée pour référence.
> Ce document décrivait l'ancienne architecture à base de flows Node-RED (energy-manager).
> La référence actuelle est ce document (`docs/app-energy-manager.md`).
> Date de l'implémentation décrite : 2026-04-05.

### Contexte historique

Au départ (avant l'implémentation décrite dans ce document), le système n'avait **aucune** remontée temps réel des métriques Victron vers le Pi5 :
- Les batteries BMS s'affichaient (via RS485 direct)
- Les MPPT, SmartShunt, Onduleur Victron restaient invisibles
- Le dashboard affichait "En attente de données" pour ces appareils
- Aucune intégration D-Bus Victron → API web

### Checklist d'implémentation (état à 2026-04-05)

**Core Data Structures (`state.rs` — daly-bms-server)**
- [x] `VenusInverter` struct — DC voltage/current/power + AC output measurements + state/mode
- [x] `VenusMppt` struct — power, voltage, current, yield, status
- [x] `VenusSmartShunt` struct — voltage, current, power, SOC, state
- [x] `VenusTemperature` struct — temperature value + type + status
- [x] `AppState` fields pour chaque type avec `Arc<RwLock<Option<T>>>`
- [x] Helper methods : `on_venus_*()`, `venus_*_get()` pour chaque type

**MQTT Handlers (`bridges/mqtt.rs` — daly-bms-server)**
- [x] Subscribe à `santuario/inverter/venus` → `handle_inverter_topic()`
- [x] Subscribe à `santuario/system/venus` → `handle_system_topic()` (SmartShunt)
- [x] Subscribe à `santuario/meteo/venus` → `handle_meteo_topic()` (MPPT aggregates)
- [x] Parse JSON payloads → Rust structs
- [x] Store dans AppState avec timestamp
- [x] Correction calcul MPPT power (champ `MpptPower` réel, pas irradiance × 0,9)

**REST API Endpoints (`api/system.rs` — daly-bms-server)**
- [x] `GET /api/v1/venus/inverter`
- [x] `GET /api/v1/venus/smartshunt`
- [x] `GET /api/v1/venus/mppt`
- [x] `GET /api/v1/venus/temperatures`
- [x] Tous les endpoints incluent `"connected": true/false`

**ET112 Integration**
- [x] `"connected": true` dans `GET /api/v1/et112/{addr}/status`
- [x] `"connected": true` dans `GET /api/v1/et112` list

**Compilation**
- [x] `cargo build --release -p daly-bms-server` — 0 warnings, 0 errors
- [x] Warning `unused mut` retiré de `et112.rs`

**Git**
- [x] Tous les changements commités sur `claude/realtime-metrics-dashboard-lUKF3`
- [x] Branche à jour avec origin

### Topics MQTT publiés par l'ancienne architecture (flows Node-RED → Rust)

| Topic | Source originelle | Payload |
|-------|---|---|
| `santuario/inverter/venus` | `inverter.json` (energy-manager flow) | `{Voltage, Current, Power, AcVoltage, AcCurrent, AcPower, State, Mode}` |
| `santuario/system/venus` | `smartshunt.json` (energy-manager flow) | `{Voltage, Current, Power, SOC, State}` |
| `santuario/meteo/venus` | `Solar_power.json` + `meteo.json` | `{MpptPower, TodaysYield, IrradianceWm2, Irradiance}` |

Ces topics sont maintenant publiés par le binaire Rust `energy-manager` (modules `inverter.rs`, `smartshunt.rs`, `meteo.rs`/`solar_power.rs`).

### Tests de validation (référence historique)

Ces tests restent valides pour vérifier la chaîne complète :

```bash
# Test endpoint inverter
curl http://192.168.1.141:8080/api/v1/venus/inverter | jq '.'
# Attendu : "connected": true avec valeurs non-null

# Test endpoint SmartShunt
curl http://192.168.1.141:8080/api/v1/venus/smartshunt | jq '.'
# Attendu : "connected": true avec voltage/current/SOC

# Test endpoint MPPT
curl http://192.168.1.141:8080/api/v1/venus/mppt | jq '.'
# Attendu : count >= 1 avec power_w > 0

# Test endpoint ET112
curl http://192.168.1.141:8080/api/v1/et112/7/status | jq '.'
# Attendu : "connected": true avec power_w

# Vérifier topics MQTT
mosquitto_sub -h 192.168.1.141 -t 'santuario/inverter/venus' -C 1 | jq '.'
mosquitto_sub -h 192.168.1.141 -t 'santuario/system/venus' -C 1 | jq '.'
mosquitto_sub -h 192.168.1.141 -t 'santuario/meteo/venus' -C 1 | jq '.'

# Vérifier logs energy-manager (anciennement via Docker)
# Désormais via : journalctl -u energy-manager -f
```

### Matériel requis (référence validation)

| Appareil | Service D-Bus | Requis pour |
|----------|---|---|
| MultiPlus (Victron AC/DC inverter) | `com.victronenergy.system` | Données onduleur |
| SmartShunt (Victron battery monitor) | `com.victronenergy.system` | SOC/courant batterie |
| MPPT 273, 288–292 (SolarCharger) | `com.victronenergy.solarcharger.tty*` | Production, détail par chargeur, coupure DEYE « MPPT plein » |
| ET112 Energy Counters | RS485 Modbus RTU | Métriques compteurs AC |

### Branche Git historique

```
Branche : claude/realtime-metrics-dashboard-lUKF3
Statut  : Mergée dans main (état à 2026-04-05)
Commits : 12+ commits incluant feat(state), feat(mqtt), feat(api), feat(visualization),
          fix(et112), fix(mqtt), feat(energy-manager)
```

---

## 22. Annexe historique — DASHBOARD_EXTENSION_GUIDE.md, parties energy-manager (OBSOLÈTE)

> Statut : ancienne architecture, conservée pour référence.
> Ce document décrivait les flows Node-RED (energy-manager) — remplacés par le binaire Rust.
> La référence actuelle est ce document (`docs/app-energy-manager.md`).
> Version : 2.0 — Date : 2026-04-05.

### Architecture historique (4 étapes Node-RED → Rust)

```
ÉTAPE 1 : COLLECTE (GX D-Bus)
  Victron Hardware D-Bus:
    com.victronenergy.system/Dc/Voltage          → 48.2V
    com.victronenergy.system/Dc/Current          → -12.4A
    com.victronenergy.system/Ac/Out/L1/V         → 229.8V
    com.victronenergy.system/Ac/Out/L1/P         → 1286W

ÉTAPE 2 : AGGRÉGATION (energy-manager - Pi5 Docker — maintenant Rust natif)
  Flows:
    inverter.json   → subscribe D-Bus → aggregate → publish MQTT
    smartshunt.json → subscribe D-Bus → aggregate → publish MQTT
    Solar_power.json → subscribe D-Bus → aggregate → publish MQTT
  Topics générés:
    santuario/inverter/venus
    santuario/system/venus
    santuario/meteo/venus

ÉTAPE 3 : STOCKAGE (daly-bms-server)
  MQTT Handlers :
    handle_inverter_topic()  → VenusInverter struct
    handle_system_topic()    → VenusSmartShunt struct
    handle_meteo_topic()     → MPPT metrics

ÉTAPE 4 : EXPOSITION (REST API daly-bms-server)
  GET /api/v1/venus/inverter
  GET /api/v1/venus/smartshunt
  GET /api/v1/venus/mppt
  GET /api/v1/venus/temperatures

ÉTAPE 5 : AFFICHAGE (ReactFlow Dashboard)
  visualization.html — fetch + setNodes + temps réel via WebSocket (40ms) ou polling (2s)
```

### Structures Rust historiques (maintenant dans daly-bms-server/src/state.rs)

```rust
// Inverter (MultiPlus Victron)
pub struct VenusInverter {
    pub voltage_v: Option<f32>,
    pub current_a: Option<f32>,
    pub power_w: Option<f32>,
    pub ac_output_voltage_v: Option<f32>,
    pub ac_output_current_a: Option<f32>,
    pub ac_output_power_w: Option<f32>,  // ← AFFICHÉ SUR DASHBOARD
    pub state: String,
    pub mode: String,
    pub timestamp: DateTime<Utc>,
}

// SmartShunt (Victron Battery Monitor)
pub struct VenusSmartShunt {
    pub voltage_v: Option<f32>,
    pub current_a: Option<f32>,      // ← AFFICHÉ
    pub power_w: Option<f32>,
    pub soc_percent: Option<f32>,
    pub state: String,
    pub timestamp: DateTime<Utc>,
}

// MPPT Solar Charger
pub struct VenusMppt {
    pub address: String,
    pub power_w: f32,                // ← AFFICHÉ
    pub voltage_v: f32,
    pub current_a: f32,
    pub yield_today_kwh: f32,
    pub status: String,
    pub timestamp: DateTime<Utc>,
}
```

### Flows Node-RED historiques (maintenant remplacés par les modules Rust)

| Fichier Flow | Module Rust de remplacement |
|---|---|
| `flux-energy-manager/inverter.json` | `logic/inverter.rs` |
| `flux-energy-manager/smartshunt.json` | `logic/smartshunt.rs` |
| `flux-energy-manager/Solar_power.json` | `logic/solar_power.rs` |
| `flux-energy-manager/meteo.json` | `logic/meteo.rs` |

### Checklist générique d'ajout de métrique (adaptée à l'architecture Rust courante)

```
1. Identifier la source (D-Bus GX / Pi5 / RS485 / API externe)
2. Ajouter la structure Rust (types.rs ou fichier dédié)
3. Ajouter un module logic/ (ou étendre un existant)
4. Brancher dans main.rs
5. Si topic MQTT → ajouter dans mqtt/topics.rs all_subscriptions()
6. Exposer via API REST :8081 si nécessaire
7. Émettre un LiveEvent si nécessaire
8. Compiler, déployer, vérifier les logs
```

### Guide de dépannage historique (applicable partiellement à l'architecture Rust)

| Problème | Symptôme | Solution |
|----------|----------|---------|
| Endpoint retourne `"connected": false` | API null | Vérifier que energy-manager tourne et publie sur le topic attendu |
| Dashboard affiche `"—"` | Valeur absente | Vérifier `curl http://192.168.1.141:8080/api/v1/venus/inverter \| jq '.'` |
| Compilation échoue (struct sans Serialize) | Erreur rustc | Ajouter `#[derive(Clone, Debug, Serialize, Deserialize)]` |
| Struct sans Clone | Erreur rustc | Ajouter `Clone` dans le derive |

---

## Voir aussi

- [./ARCHITECTURE.md](./ARCHITECTURE.md) — Vue d'ensemble système + index de toute la documentation.
- [./app-daly-bms-server.md](./app-daly-bms-server.md) — Serveur principal Pi5 (RS485, API REST, AppState, ring buffer). Consommateur des topics MQTT publiés par energy-manager.
- [./mqtt-mosquitto.md](./mqtt-mosquitto.md) — Architecture MQTT : Mosquitto natif, topics détaillés, bridge GX, anti-boucle.
- [./metriques-redb-architecture.md](./metriques-redb-architecture.md) — TSDB redb : moteur de stockage, tables, encodage, write path. Energy-manager écrit via POST HTTP vers daly-bms-server.
- [./deploiement-exploitation.md](./deploiement-exploitation.md) — Déploiement Pi5 : `make build-energy-arm`, systemd, workflow complet, logs/rétention.
- [./app-dbus-mqtt-venus.md](./app-dbus-mqtt-venus.md) — Bridge GX : MQTT → D-Bus Venus OS. Source des topics `N/{portal_id}/...` consommés par energy-manager.
- `CLAUDE.md` §8 (problèmes courants energy-manager), §9 règle 16 (supervision fail-fast) — conservé comme référence projet.

---

## Sources consolidées

Ce document fusionne et **remplace** les anciens fichiers suivants :
`docs/energy-manager-guide.md`, `docs/energy-manager-rules-reference.md`, `IMPLEMENTATION_VERIFICATION.md`, et les parties energy-manager de `DASHBOARD_EXTENSION_GUIDE.md`.

`CLAUDE.md` n'est **pas remplacé** — il est conservé comme mémoire projet transverse. Voir aussi `CLAUDE.md`.
